<!DOCTYPE html><html lang="zh-CN"><head><meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>密闭低温泵WORD · 予华仪器</title>
<style>
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:"Microsoft YaHei","微软雅黑",sans-serif;color:#1c2733;background:#f5f8fb;line-height:1.75}
.topbar{background:#fff;border-bottom:1px solid #e4e9ef;padding:14px 24px;position:sticky;top:0;z-index:10;
  display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:12px}
.topbar .back{color:#0b5cad;font-weight:700;text-decoration:none}
.dl{display:flex;gap:10px}
.dl a{display:inline-flex;align-items:center;gap:6px;padding:9px 18px;border-radius:9px;font-weight:700;font-size:14px;text-decoration:none;transition:.18s}
.dl .word{background:#2a5699;color:#fff} .dl .word:hover{background:#1e3f73}
.dl .pdf{background:#c0392b;color:#fff} .dl .pdf:hover{background:#9b2718}
.doc{max-width:900px;margin:26px auto;background:#fff;border-radius:14px;box-shadow:0 6px 24px rgba(13,40,72,.08);padding:46px 54px}
.doc h1{text-align:center;font-size:24px;margin-bottom:10px}
.doc p{margin:10px 0;font-size:15.5px;text-align:justify}
.doc table{border-collapse:collapse;width:100%;margin:18px 0;font-size:14px}
.doc table td,.doc table th{border:1px solid #b9c4d0;padding:8px 10px;text-align:center;vertical-align:middle}
.doc table tr:first-child{background:#eef5fc;font-weight:700}
.doc img{max-width:60%;display:block;margin:24px auto;border-radius:8px}
.doc strong{color:#0b3e78}
@media print{.topbar{display:none} .doc{box-shadow:none;margin:0;max-width:none} body{background:#fff}}
@media(max-width:640px){.doc{padding:24px 18px}}
</style></head><body>
<div class="topbar"><a class="back" href="../index.html#catalog">← 返回产品列表</a>
<div class="dl"><a class="word" href="../downloads/chiller.docx" download>⬇ 下载 Word</a>
<a class="pdf" href="../downloads/chiller.pdf" download>⬇ 下载 PDF</a></div></div>
<article class="doc"><h1>密闭低温泵WORD</h1><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-5L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>0.55KW</strong>	<strong>2.8A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>制冷功率<strong>(kW)</strong></p></td><td colspan="4"><p><strong>0.51</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QX-141c030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>1440</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>731</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>300</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>75</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>6.9</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>2.4</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>55</strong></p></td><td colspan="2"><p><strong>640</strong>×<strong>600</strong>×<strong>950</strong></p></td><td><p><strong>75</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-5L/-30℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-30</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>0.55KW</strong>	<strong>2.8A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>制冷功率<strong>(kW)</strong></p></td><td colspan="4"><p><strong>0.51</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QX-141c030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>1440</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>300</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>75</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>6.9</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>2.4</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>55</strong></p></td><td colspan="2"><p><strong>640</strong>×<strong>600</strong>×<strong>950</strong></p></td><td><p><strong>75</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-5L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>60HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>0.88KW</strong>	<strong>4A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QX-141c030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>1406</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>639</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>189</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>95</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>6.9</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>2.4</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>65</strong></p></td><td colspan="2"><p><strong>530</strong>×<strong>570</strong>×<strong>950</strong></p></td><td><p><strong>73</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-5L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>0.75KW</strong>	<strong>2.8A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>制冷功率<strong>(kW)</strong></p></td><td colspan="4"><p><strong>0.51</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MGu160CSe030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1.5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>1406</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>639</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>189</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>75</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>6.9</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>2.4</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>55</strong></p></td><td colspan="2"><p><strong>640</strong>×<strong>600</strong>×<strong>950</strong></p></td><td><p><strong>75</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-5L/-60℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-60℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、漏电</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong> <strong>6.6A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>数码管显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>思科普（丹佛斯）SC21CL×2</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>活塞式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong>	<strong>R23</strong></p></td></tr><tr><td><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>-60℃</strong></p></td><td colspan="4"><p><strong>0.426</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>650</strong>×<strong>550</strong>×<strong>970</strong></p></td><td colspan="3"><p><strong>120</strong></p></td><td colspan="2"><p><strong>760</strong>×<strong>630</strong>×<strong>1130</strong></p></td><td><p><strong>140</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-5L/-80℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-80℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、漏电</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong> <strong>6.6A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>数码管显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>思科普（丹佛斯）SC21CL×2</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>活塞式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong>	<strong>R23</strong></p></td></tr><tr><td><p>制冷量<strong>(KW)</strong></p></td><td colspan="3"><p><strong>-80℃</strong></p></td><td colspan="4"><p>0.266</p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>650</strong>×<strong>550</strong>×<strong>970</strong></p></td><td colspan="3"><p><strong>120</strong></p></td><td colspan="2"><p><strong>760</strong>×<strong>630</strong>×<strong>1130</strong></p></td><td><p><strong>140</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-10L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>0.92KW</strong> <strong>4.1A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>制冷功率<strong>(kW)</strong></p></td><td colspan="4"><p><strong>0.85</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QX-B-172c030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>1911</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>880</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>520</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>65</strong></p></td><td colspan="2"><p><strong>640</strong>×<strong>600</strong>×<strong>950</strong></p></td><td><p><strong>85</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-10L/-30℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-30℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>0.92KW</strong> <strong>4.1A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶屏显示</p></td></tr><tr><td colspan="4"><p>制冷功率<strong>(kW)</strong></p></td><td colspan="4"><p><strong>0.85</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QX-B-172c030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>1911</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>520</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>450</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>65</strong></p></td><td colspan="2"><p><strong>640</strong>×<strong>600</strong>×<strong>950</strong></p></td><td><p><strong>85</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-10L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>1.55KW</strong> <strong>6.7A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶屏显示</p></td></tr><tr><td colspan="4"><p>制冷功率<strong>(kW)</strong></p></td><td colspan="4"><p><strong>1.1</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>mGu238cxse030</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1.5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(W)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>2311</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>927</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>267</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>500</strong>×<strong>470</strong>×<strong>800</strong></p></td><td colspan="3"><p><strong>65</strong></p></td><td colspan="2"><p><strong>640</strong>×<strong>600</strong>×<strong>950</strong></p></td><td><p><strong>85</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-10L/-80℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-80℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>2.2KW</strong> <strong>10A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶屏显示</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>mGu238cxse030</strong>×<strong>2</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>1.5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong> <strong>R23</strong></p></td></tr><tr><td rowspan="5"><p>制冷量<strong>(KW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>3.89</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>3.88</strong></p></td></tr><tr><td colspan="3"><p><strong>-40</strong>℃</p></td><td colspan="4"><p><strong>3.1</strong></p></td></tr><tr><td colspan="3"><p><strong>-60</strong>℃</p></td><td colspan="4"><p><strong>1.18</strong></p></td></tr><tr><td colspan="3"><p><strong>-80</strong>℃</p></td><td colspan="4"><p><strong>0.27</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>120</strong></p></td><td colspan="2"><p><strong>760</strong>×<strong>630</strong>×<strong>1130</strong></p></td><td><p><strong>140</strong></p></td></tr></table><table><tr><td colspan="3"><p>名称</p></td><td colspan="2"><p>密闭低温循环泵</p></td></tr><tr><td colspan="3"><p>型号</p></td><td colspan="2"><p><strong>DLSZ-10L/-120℃</strong></p></td></tr><tr><td colspan="3"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="2"><p><strong>-120℃</strong>～常温</p></td></tr><tr><td colspan="2"><p>温度稳定性(℃)</p></td><td colspan="2"><p>环境温度(℃)</p></td><td><p>环境湿度</p></td></tr><tr><td colspan="2"><p>±1</p></td><td colspan="2"><p>5～35</p></td><td><p>≤50%</p></td></tr><tr><td colspan="3"><p>电源</p></td><td colspan="2"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="3"><p>安全保护</p></td><td colspan="2"><p>延时、过电流、过热、超温保护、</p></td></tr><tr><td colspan="3"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="2"><p><strong>KW</strong> <strong>A</strong></p></td></tr><tr><td colspan="3"><p>显示屏</p></td><td colspan="2"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="2"><p>型号</p></td><td colspan="2"><p>太康 <strong>CAJ2464UFN</strong>×<strong>3</strong></p></td></tr><tr><td colspan="2"><p>匹数（<strong>HP</strong>）</p></td><td colspan="2"><p><strong>1.5</strong></p></td></tr><tr><td colspan="2"><p>类型</p></td><td colspan="2"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="2"><p>冷媒</p></td><td colspan="2"><p><strong>R22</strong>	<strong>R23</strong>	<strong>F14</strong></p></td></tr><tr><td rowspan="5"><p>制冷量<strong>(kW)</strong></p></td><td colspan="2"><p><strong>10℃</strong></p></td><td colspan="2"></td></tr><tr><td colspan="2"><p><strong>-30℃</strong></p></td><td colspan="2"></td></tr><tr><td colspan="2"><p><strong>-60℃</strong></p></td><td colspan="2"></td></tr><tr><td colspan="2"><p><strong>-80℃</strong></p></td><td colspan="2"></td></tr><tr><td colspan="2"><p><strong>-100℃</strong></p></td><td colspan="2"></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="2"><p>型号</p></td><td colspan="2"><p><strong>MP-30RM</strong></p></td></tr><tr><td colspan="2"><p>功率<strong>(W)</strong></p></td><td colspan="2"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p>流量<strong>(L/min)</strong></p></td><td colspan="2"><p><strong>33/38</strong></p></td></tr><tr><td colspan="2"><p>扬程（<strong>m</strong>）</p></td><td colspan="2"><p><strong>3.8/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="2"><p>电机功率(W)</p></td><td colspan="2"><p><strong>90</strong></p></td></tr><tr><td colspan="2"><p>换热面积（m2）</p></td><td colspan="2"><p><strong>21.2</strong></p></td></tr><tr><td colspan="2"><p>名义制冷量（KW)</p></td><td colspan="2"><p><strong>7.3</strong></p></td></tr><tr><td colspan="3"><p>外循环接口尺寸</p></td><td colspan="2"><p><strong>DN15</strong></p></td></tr><tr><td colspan="3"><p>载热流体储槽材质</p></td><td colspan="2"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="3"><p>自身加液量<strong>(L)</strong></p></td><td colspan="2"><p><strong>10</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-20L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong>	<strong>8.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶屏显示</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>MGu438FxDe090</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="2"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p>5.93</p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p>1.47</p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>90</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>145</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>165</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-20L/20℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-20℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 220V 50Hz</p></td></tr><tr><td colspan="4"><p>控制方式</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性</p><p>气体环境用电器设备。第一部分：隔爆型：</p><p>“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p>3.3KW 8.9A</p></td></tr><tr><td colspan="4"><p>制冷剂</p></td><td colspan="4"><p>R22</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>MGu438FxDe090</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量(KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p>3.95</p></td></tr><tr><td colspan="3"><p>-10℃</p></td><td colspan="4"><p>2.45</p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p>1.47</p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WM-07S EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>550</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>42</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>28</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN15</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>15</p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p>750×600×1100</p></td><td colspan="3"><p>145</p></td><td colspan="2"><p>850×730×1270</p></td><td><p>165</p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-20L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong>	<strong>8.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>MGu438FxDe090</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p>5.26</p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p>2.45</p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p>1.44</p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-20L/30℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-30℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>控制方式</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性</p><p>气体环境用电器设备。第一部分：隔爆型：“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p>2.62KW 5.9A</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 YM49A1G-100（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量(KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p>7.78</p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p><strong>5.57</strong></p></td></tr><tr><td colspan="3"><p>-30℃</p></td><td colspan="4"><p><strong>2.54</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN15</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>15</p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>145</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>165</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-20L/-30℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-30℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong>	<strong>8.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶屏显示</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>MGu438FxDe090</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p>5.93</p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p>1.47</p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>1.04</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>145</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>165</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-20L/-30℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-30℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong>	<strong>8.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶屏显示</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>MGu438FxDe090</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p>5.93</p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p>1.47</p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>1.04</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-20L/40℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-40℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 220V 50Hz</p></td></tr><tr><td colspan="4"><p>控制方式</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体环</p><p>境用电器设备。第一部分：隔爆型：“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p>3.3KW 8.9A</p></td></tr><tr><td colspan="4"><p>制冷剂</p></td><td colspan="4"><p>R22</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（HP）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量(KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p><strong>3.95</strong></p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p><strong>1.47</strong></p></td></tr><tr><td colspan="3"><p>-40℃</p></td><td colspan="4"><p><strong>0.53</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN15</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>15</p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p>750×600×1100</p></td><td colspan="3"><p>145</p></td><td colspan="2"><p>850×730×1270</p></td><td><p>165</p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-20L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>单相 <strong>220V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>3.3KW</strong>	<strong>8.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>MGu438FxDe090</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子式压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>3.95</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>1.47</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>0.53</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-30L/20℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-20℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>控制方式</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体环</p><p>境用电器设备。第一部分：隔爆型：“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p>3.3KW 8.9A</p></td></tr><tr><td colspan="4"><p>制冷剂</p></td><td colspan="4"><p>R22</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量 (KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p>5.26</p></td></tr><tr><td colspan="3"><p>-10℃</p></td><td colspan="4"><p>2.45</p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p>1.44</p></td></tr><tr><td rowspan="4"><p>循环泵</p><p>（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN15</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>15</p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p>750×600×1100</p></td><td colspan="3"><p>145</p></td><td colspan="2"><p>850×730×1270</p></td><td><p>165</p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-30L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>2.25KW</strong>	<strong>5.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>7.78</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>5.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>3.84</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-30L/-30℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-30℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>2.62KW</strong>	<strong>5.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="4"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>7.78</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>5.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>3.84</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>2.54</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-30L/-30℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-30℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>2.62KW</strong>	<strong>5.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="4"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>7.78</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>5.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>3.84</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>2.54</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-50L/20℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-20℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体</strong></p><p><strong>环境用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志 DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p>2.62KW 5.9A</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（HP）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量(KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p><strong>7.78</strong></p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p><strong>4.68</strong></p></td></tr><tr><td colspan="3"><p>-40℃</p></td><td colspan="4"><p><strong>1.62</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN15</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>15</p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-30L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380</strong>V 50Hz</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>2.25KW</strong> <strong>5.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM49A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>3</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>7.78</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>4.68</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>1.62</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-30R</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>33/38</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>3.5/5.4</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>69</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>11</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>3.8</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>15</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>630</strong>×<strong>550</strong>×<strong>1100</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>800</strong>×<strong>680</strong>×<strong>1270</strong></p></td><td><p><strong>145</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-50L/20℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-20℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>控制方式</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合GB3836.2-2000(爆炸性气体环境</strong></p><p><strong>用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志 DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p><strong>3.74KW 7.1A</strong></p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QXS-F42SN050</strong> （防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（HP）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量(KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p><strong>4.51</strong></p></td></tr><tr><td colspan="3"><p>-10℃</p></td><td colspan="4"><p><strong>2.37</strong></p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p><strong>1.62</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>21.2</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>7.3</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN15</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>15</p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>860×680×1130</strong></p></td><td colspan="3"><p><strong>165</strong></p></td><td colspan="2"><p><strong>940</strong>×<strong>750</strong>×<strong>1320</strong></p></td><td><p><strong>210</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-50L/-20℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-20℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.74KW</strong> <strong>7.1A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>格力 <strong>QXS-F42SN050</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭转子压缩机</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>4.51</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>2.37</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>1.62</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>21.2</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>7.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>20</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>720×650×1130</strong></p></td><td colspan="3"><p><strong>135</strong></p></td><td colspan="2"><p><strong>750×940×1320</strong></p></td><td><p><strong>180</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-50L/-30℃</strong>（<strong>EX)</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-30℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>控制方式</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体环境</strong></p><p><strong>用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志DIIBT4</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.75KW</strong> <strong>9.8A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM86A1G-100</strong> （防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>13.96</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>9.99</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>4.55</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率</p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>换热面积</p></td><td colspan="4"><p>21.2</p></td></tr><tr><td colspan="3"><p>名义制冷</p></td><td colspan="4"><p>7.3</p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>20</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>860×680×1130</strong></p></td><td colspan="3"><p><strong>165</strong></p></td><td colspan="2"><p><strong>940</strong>×<strong>750</strong>×<strong>1320</strong></p></td><td><p><strong>210</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-50L/-30℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-30℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.75KW</strong> <strong>9.8A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM86A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>13.96</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>9.99</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>4.55</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>21.2</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p><strong>7.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>20</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>720×650×1130</strong></p></td><td colspan="3"><p><strong>135</strong></p></td><td colspan="2"><p><strong>750×940×1320</strong></p></td><td><p><strong>180</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-50L/-40℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-40℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 220V</strong>	<strong>60HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3KW</strong>	<strong>9.8A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 <strong>YM86E3G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R404A</strong></p></td></tr><tr><td rowspan="5"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p>13.64</p></td></tr><tr><td colspan="3"><p>-10℃</p></td><td colspan="4"><p>9.45</p></td></tr><tr><td colspan="3"><p>-20℃</p></td><td colspan="4"><p>6.35</p></td></tr><tr><td colspan="3"><p>-30℃</p></td><td colspan="4"><p>2.55</p></td></tr><tr><td colspan="3"><p>-40℃</p></td><td colspan="4"><p>1.18</p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p>换热面积</p></td><td colspan="4"><p><strong>21.2</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p><strong>7.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>20</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>720×650×1070</strong></p></td><td colspan="3"><p><strong>125</strong></p></td><td colspan="2"><p><strong>720×800×1240</strong></p></td><td><p><strong>160</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-50L/-40℃</strong>（<strong>EX)</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-40℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体环境</strong></p><p><strong>用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志 DIIBT4</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.75KW</strong> <strong>9.8A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM86A1G-100</strong> （防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>13.96</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>9.99</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>2.91</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>21.2</p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p>7.3</p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>20</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>860×680×1130</strong></p></td><td colspan="3"><p><strong>165</strong></p></td><td colspan="2"><p><strong>940</strong>×<strong>750</strong>×<strong>1320</strong></p></td><td><p><strong>210</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-50L/-40℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-40℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.74KW</strong> <strong>9.8A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM86A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>13.96</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>9.99</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>2.91</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>换热面积</p></td><td colspan="4"><p><strong>21.2</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p><strong>7.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>20</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>720×650×1130</strong></p></td><td colspan="3"><p><strong>135</strong></p></td><td colspan="2"><p><strong>750×940×1320</strong></p></td><td><p><strong>180</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-50L/-80℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-80℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 <strong>YM86A1G-100</strong>×<strong>2</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong>	<strong>R23</strong></p></td></tr><tr><td rowspan="6"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>18.43</strong></p></td></tr><tr><td colspan="3"><p><strong>5℃</strong></p></td><td colspan="4"><p><strong>17.87</strong></p></td></tr><tr><td colspan="3"><p><strong>-5℃</strong></p></td><td colspan="4"><p><strong>15.99</strong></p></td></tr><tr><td colspan="3"><p><strong>-30</strong>℃</p></td><td colspan="4"><p><strong>6.89</strong></p></td></tr><tr><td colspan="3"><p><strong>-60</strong>℃</p></td><td colspan="4"><p><strong>4.55</strong></p></td></tr><tr><td colspan="3"><p><strong>-80</strong>℃</p></td><td colspan="4"><p><strong>2.71</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（<strong>EX)</strong></p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>28</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>880</strong>×<strong>880</strong>×<strong>1200</strong></p></td><td colspan="3"><p><strong>230</strong></p></td><td colspan="2"><p><strong>990</strong>×<strong>960</strong>×<strong>1350</strong></p></td><td><p><strong>280</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-50L/-80℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-80℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>220V</strong>	<strong>60HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺</p><p>相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>8.8KW</strong> <strong>28.8A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 <strong>YM86E1G-100</strong>×<strong>2</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong>	<strong>R23</strong></p></td></tr><tr><td rowspan="6"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>25.93</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>24</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>21.9</strong></p></td></tr><tr><td colspan="3"><p><strong>-50</strong>℃</p></td><td colspan="4"><p><strong>14.91</strong></p></td></tr><tr><td colspan="3"><p><strong>-60</strong>℃</p></td><td colspan="4"><p><strong>9.2</strong></p></td></tr><tr><td colspan="3"><p><strong>-80</strong>℃</p></td><td colspan="4"><p><strong>5.23</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>360</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>70.5</p></td></tr><tr><td colspan="3"><p>名 义 制 冷 量</p></td><td colspan="4"><p>24.1</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>37</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>880</strong>×<strong>880</strong>×<strong>1200</strong></p></td><td colspan="3"><p><strong>230</strong></p></td><td colspan="2"><p><strong>990</strong>×<strong>960</strong>×<strong>1350</strong></p></td><td><p><strong>280</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-50L/-120℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-120℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>11.74KW</strong> <strong>22.2A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 <strong>YM86A1G-100</strong>×<strong>3</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong>	<strong>R23</strong>	<strong>F14</strong></p></td></tr><tr><td rowspan="7"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>18.43</strong></p></td></tr><tr><td colspan="3"><p><strong>5℃</strong></p></td><td colspan="4"><p><strong>17.87</strong></p></td></tr><tr><td colspan="3"><p><strong>-5℃</strong></p></td><td colspan="4"><p><strong>10.72</strong></p></td></tr><tr><td colspan="3"><p><strong>-50</strong>℃</p></td><td colspan="4"><p><strong>6.89</strong></p></td></tr><tr><td colspan="3"><p><strong>-80</strong>℃</p></td><td colspan="4"><p><strong>5.57</strong></p></td></tr><tr><td colspan="3"><p><strong>-100</strong>℃</p></td><td colspan="4"><p><strong>2.54</strong></p></td></tr><tr><td colspan="3"><p><strong>-120</strong>℃</p></td><td colspan="4"><p><strong>1.65</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（<strong>EX)</strong></p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>上磁 16CQ-8P</p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p>180</p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p>30</p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p>8</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>360</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>70.5</p></td></tr><tr><td colspan="3"><p>名义制冷量</p></td><td colspan="4"><p>24.1</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>37</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>800</strong>×<strong>1200</strong></p></td><td colspan="3"><p><strong>435</strong></p></td><td colspan="2"><p><strong>1450</strong>×<strong>1040</strong>×<strong>1600</strong></p></td><td><p><strong>480</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-100L/-20℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-20℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.8KW</strong> <strong>10A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM86A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>13.82</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>9.43</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>2.89</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量（KW)</strong></p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>980×880×1200</strong></p></td><td colspan="3"><p><strong>256</strong></p></td><td colspan="2"><p><strong>1110×910×1390</strong></p></td><td><p><strong>296</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-100L/-20℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-20℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>3.8KW</strong> <strong>10A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM86A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>5</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>13.82</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>9.43</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>2.89</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量（KW)</strong></p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN15</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>880×880×1200</strong></p></td><td colspan="3"><p><strong>236</strong></p></td><td colspan="2"><p><strong>1010×910×1390</strong></p></td><td><p><strong>276</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-100L/-30℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-30℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>6.3KW</strong>	<strong>16.6A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM125A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>21.12</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>6.6</strong></p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>980×880×1200</strong></p></td><td colspan="3"><p><strong>256</strong></p></td><td colspan="2"><p><strong>1110×910×1390</strong></p></td><td><p><strong>296</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-100L/-30℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-30℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>6.3KW</strong>	<strong>16.6A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM125A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>21.12</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>6.6</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量（KW)</strong></p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>880×880×1200</strong></p></td><td colspan="3"><p><strong>236</strong></p></td><td colspan="2"><p><strong>1010×910×1390</strong></p></td><td><p><strong>276</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p>DLSZ-100L/40℃（EX)</p></td></tr><tr><td colspan="4"><p>使用温度范围(℃)</p></td><td colspan="4"><p>-40℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 380V 50Hz</p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体</strong></p><p><strong>环境用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志 DIIBT4</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td colspan="4"><p>制冷功率（KW) 总电流（A）</p></td><td colspan="4"><p>6.3KW 16.6A</p></td></tr><tr><td colspan="4"><p>制冷剂</p></td><td colspan="4"><p>R22</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM125A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量(KW)</p></td><td colspan="3"><p>0℃</p></td><td colspan="4"><p>21.12</p></td></tr><tr><td colspan="3"><p>-10℃</p></td><td colspan="4"><p>14.74</p></td></tr><tr><td colspan="3"><p>-40℃</p></td><td colspan="4"><p>4.64</p></td></tr><tr><td rowspan="4"><p>循环泵（EX)</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 WD-033E EX</p></td></tr><tr><td colspan="3"><p>功率(W)</p></td><td colspan="4"><p>250</p></td></tr><tr><td colspan="3"><p>流量(L/min)</p></td><td colspan="4"><p>20</p></td></tr><tr><td colspan="3"><p>扬程（M）</p></td><td colspan="4"><p>20</p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>360</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>42</p></td></tr><tr><td colspan="3"><p><strong>名义制冷量（KW)</strong></p></td><td colspan="4"><p>14.2</p></td></tr><tr><td colspan="4"><p>载冷剂储槽材质</p></td><td colspan="4"><p>304 不锈钢</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p>DN20</p></td></tr><tr><td colspan="4"><p>载冷剂储液槽容积(L)</p></td><td colspan="4"><p>30</p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>980×880×1200</strong></p></td><td colspan="3"><p><strong>256</strong></p></td><td colspan="2"><p><strong>1110×910×1390</strong></p></td><td><p><strong>296</strong></p></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-100L/-40℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-40℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>6.3KW</strong>	<strong>16.6A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM125A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>21.12</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>4.64</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>360</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量（KW)</strong></p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>880×880×1200</strong></p></td><td colspan="3"><p><strong>236</strong></p></td><td colspan="2"><p><strong>1010×910×1390</strong></p></td><td><p><strong>276</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-100L/-80℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-80℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>15.43KW</strong> <strong>29.3A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 <strong>YM125E1G-100</strong>×<strong>2</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong>	<strong>R23</strong></p></td></tr><tr><td rowspan="6"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>25.93</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>24</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>21.9</strong></p></td></tr><tr><td colspan="3"><p><strong>-50</strong>℃</p></td><td colspan="4"><p><strong>14.91</strong></p></td></tr><tr><td colspan="3"><p><strong>-60</strong>℃</p></td><td colspan="4"><p><strong>9.2</strong></p></td></tr><tr><td colspan="3"><p><strong>-80</strong>℃</p></td><td colspan="4"><p><strong>5.23</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>360</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>70.5</p></td></tr><tr><td colspan="3"><p>名 义 制 冷 量</p></td><td colspan="4"><p>24.1</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>37</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-100L/-120℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-120℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>15.43KW</strong> <strong>29.3A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>英华特 <strong>YM125A1G-100</strong>×<strong>3</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong>	<strong>R23</strong>	<strong>F14</strong></p></td></tr><tr><td rowspan="5"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>10℃</strong></p></td><td colspan="4"><p><strong>25.93</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>24</strong></p></td></tr><tr><td colspan="3"><p><strong>-60℃</strong></p></td><td colspan="4"><p><strong>14.24</strong></p></td></tr><tr><td colspan="3"><p><strong>-80℃</strong></p></td><td colspan="4"><p><strong>10.49</strong></p></td></tr><tr><td colspan="3"><p><strong>-100℃</strong></p></td><td colspan="4"><p><strong>6.8</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>MP-55RM</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>90</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>30/60</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>4/5.6</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p>360</p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p>70.5</p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p>24.1</p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>37</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>880</strong>×<strong>1400</strong></p></td><td colspan="3"><p><strong>435</strong></p></td><td colspan="2"><p><strong>1450</strong>×<strong>1040</strong>×<strong>1600</strong></p></td><td><p><strong>480</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-150L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合GB3836.2-2000(爆炸性气体环</p><p>境用电器设备。第一部分：隔爆型：“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>5.43KW</strong> <strong>14.2A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM125A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>21.12</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>10.04</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX)</strong></p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-05EX</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>40</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>980×880×1200</strong></p></td><td colspan="3"><p><strong>256</strong></p></td><td colspan="2"><p><strong>1110×910×1390</strong></p></td><td><p><strong>296</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-150L/-20℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-20℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>5.43KW</strong> <strong>14.2A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM125A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>7</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>21.12</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>10.04</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-07ES</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>550</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>45</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量</strong>（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>880×880×1200</strong></p></td><td colspan="3"><p><strong>236</strong></p></td><td colspan="2"><p><strong>1010×910×1390</strong></p></td><td><p><strong>276</strong></p></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-150L/-30</strong>℃</p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(</strong>℃<strong>(</strong></p></td><td colspan="4"><p><strong>-30</strong>℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体</p><p>环境用电器设备。第一部分：隔爆型：“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A(</strong></p></td><td colspan="4"><p><strong>7.74KW</strong> <strong>15.4A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW(</strong></p></td><td colspan="3"><p><strong>0</strong>℃</p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-10</strong>℃</p></td><td colspan="4"><p><strong>21.46</strong></p></td></tr><tr><td colspan="3"><p><strong>-30</strong>℃</p></td><td colspan="4"><p><strong>9.61</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX(</strong></p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-05EX</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W(</strong></p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min(</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>40</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L(</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm(</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>880</strong>×<strong>1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-150L/-30</strong>℃</p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(</strong>℃<strong>(</strong></p></td><td colspan="4"><p><strong>-30</strong>℃～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A(</strong></p></td><td colspan="4"><p><strong>7.74KW</strong> <strong>15.4A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW(</strong></p></td><td colspan="3"><p><strong>0</strong>℃</p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-10</strong>℃</p></td><td colspan="4"><p><strong>21.46</strong></p></td></tr><tr><td colspan="3"><p><strong>-30</strong>℃</p></td><td colspan="4"><p><strong>9.61</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-07ES</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W(</strong></p></td><td colspan="4"><p><strong>550</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min(</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>45</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L(</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm(</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>880</strong>×<strong>1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-150L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆炸性气体</p><p>环境用电器设备。第一部分：隔爆型：“d”)</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>7.74KW</strong> <strong>20.3A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>5.32</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX)</strong></p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-05EX</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>40</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量</strong>（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>880</strong>×<strong>1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-150L/-40℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>-40℃</strong>～常温</p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠压、缺相</p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>7.74KW</strong> <strong>20.3A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>14.74</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>5.32</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-07ES</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>550</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>45</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>42</strong></p></td></tr><tr><td colspan="3"><p><strong>名义制冷量</strong>（KW)</p></td><td colspan="4"><p><strong>14.2</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸（<strong>mm</strong>）</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>880</strong>×<strong>1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-200L/-20℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-20℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺</strong></p><p><strong>相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合GB3836.2-2000(爆炸性气</strong></p><p><strong>体环境用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志DIIBT4</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong>（<strong>防爆泥灌封处理</strong>）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>21.46</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>9.72</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX)</strong></p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>奥兰克 WD-05EX</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>40</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>1300×880×1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-200L/-20℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-20℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺</strong></p><p><strong>相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>21.46</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>9.72</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>奥兰克 WD-07ES</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>550</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>45</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>1300×880×1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-200L/-30℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-30℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺</strong></p><p><strong>相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合GB3836.2-2000(爆炸性气</strong></p><p><strong>体环境用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志DIIBT4</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong>（<strong>防爆泥灌封处理</strong>）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="4"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>21.46</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>9.72</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>5.53</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX)</strong></p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>奥兰克 WD-05EX</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>40</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>1300×880×1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-200L/-30℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-30℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p><strong>安全保护</strong></p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺</strong></p><p><strong>相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="4"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-10℃</strong></p></td><td colspan="4"><p><strong>21.46</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>9.72</strong></p></td></tr><tr><td colspan="3"><p><strong>-30℃</strong></p></td><td colspan="4"><p><strong>5.53</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>奥兰克 WD-07ES</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>550</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>45</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>1300×880×1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p>名称</p></td><td colspan="4"><p>密闭低温循环泵</p></td></tr><tr><td colspan="4"><p>型号</p></td><td colspan="4"><p><strong>DLSZ-200L/+5℃</strong></p></td></tr><tr><td colspan="4"><p>使用温度范围<strong>(℃)</strong></p></td><td colspan="4"><p><strong>+5℃</strong>～<strong>40</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p>电源</p></td><td colspan="4"><p>三相 <strong>380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p>延时、过电流、过热、超温保护、过欠</p><p>压、缺相</p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p>Q/SHJFO2-2009 符合 GB3836.2-2000(爆</p><p>炸性气体环境用电器设备。第一部分：</p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> 隔爆型，防爆标志 <strong>DIIBT4</strong></p></td></tr><tr><td colspan="4"><p>整机功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p>加热功率<strong>(kW/A)</strong></p></td><td colspan="4"><p><strong>20KW</strong> <strong>37.9A</strong></p></td></tr><tr><td colspan="4"><p>显示屏</p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong>（防爆泥灌封处理）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="2"><p>制冷量<strong>(kW)</strong></p></td><td colspan="3"><p><strong>30℃</strong></p></td><td colspan="4"><p><strong>43.16</strong></p></td></tr><tr><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX)</strong></p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p>奥兰克 <strong>WD-10E</strong></p></td></tr><tr><td colspan="3"><p>功率<strong>(W)</strong></p></td><td colspan="4"><p><strong>750</strong></p></td></tr><tr><td colspan="3"><p>流量<strong>(L/min)</strong></p></td><td colspan="4"><p><strong>60</strong></p></td></tr><tr><td colspan="3"><p>扬程（<strong>m</strong>）</p></td><td colspan="4"><p><strong>60</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p>外循环接口尺寸</p></td><td colspan="4"><p><strong>DN25</strong></p></td></tr><tr><td colspan="4"><p>载热流体储槽材质</p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p>自身加液量<strong>(L)</strong></p></td><td colspan="4"><p><strong>260</strong></p></td></tr><tr><td colspan="2"><p>整机尺寸<strong>(mm)</strong></p></td><td colspan="3"><p>重量（<strong>kg</strong>）</p></td><td colspan="2"><p>外包装尺寸</p></td><td><p>重量（<strong>kg</strong>）</p></td></tr><tr><td colspan="2"><p><strong>1300</strong>×<strong>880</strong>×<strong>1400</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-200L/-40℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-40℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺</strong></p><p><strong>相</strong></p></td></tr><tr><td colspan="4"><p>产品标准</p></td><td colspan="4"><p><strong>Q/SHJFO2-2009 符合GB3836.2-2000(爆炸性气</strong></p><p><strong>体环境用电器设备。第一部分：隔爆型：“d”)</strong></p></td></tr><tr><td colspan="4"><p>防爆风机</p></td><td colspan="4"><p><strong>FAG-400</strong> <strong>隔爆型，防爆标志DIIBT4</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong>（<strong>防爆泥灌封处理</strong>）</p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>9.72</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>3.65</strong></p></td></tr><tr><td rowspan="4"><p>循环泵</p><p><strong>(EX)</strong></p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>奥兰克 WD-05EX</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>370</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>25</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>40</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>360</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>1300×880×1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table><table><tr><td colspan="4"><p><strong>名称</strong></p></td><td colspan="4"><p><strong>密闭低温循环泵</strong></p></td></tr><tr><td colspan="4"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>DLSZ-200L/-40℃</strong></p></td></tr><tr><td colspan="4"><p><strong>使用温度范围(℃)</strong></p></td><td colspan="4"><p><strong>-40℃～常温</strong></p></td></tr><tr><td colspan="3"><p>温度稳定性(℃)</p></td><td colspan="3"><p>环境温度(℃)</p></td><td colspan="2"><p>环境湿度</p></td></tr><tr><td colspan="3"><p>±1</p></td><td colspan="3"><p>5～35</p></td><td colspan="2"><p>≤50%</p></td></tr><tr><td colspan="4"><p><strong>电源</strong></p></td><td colspan="4"><p><strong>三相 380V</strong>	<strong>50HZ</strong></p></td></tr><tr><td colspan="4"><p>安全保护</p></td><td colspan="4"><p><strong>延时、过电流、过热、超温保护、过欠压、缺</strong></p><p><strong>相</strong></p></td></tr><tr><td colspan="4"><p><strong>整机功率(kW/A)</strong></p></td><td colspan="4"><p><strong>8.5KW/16.4A</strong></p></td></tr><tr><td colspan="4"><p><strong>显示屏</strong></p></td><td colspan="4"><p>液晶显示，在制冷温度范围内任意设定</p></td></tr><tr><td rowspan="4"><p>压缩机</p></td><td colspan="3"><p>型号</p></td><td colspan="4"><p><strong>YM182A1G-100</strong></p></td></tr><tr><td colspan="3"><p>匹数（<strong>HP</strong>）</p></td><td colspan="4"><p><strong>10</strong></p></td></tr><tr><td colspan="3"><p>类型</p></td><td colspan="4"><p>全封闭涡旋式</p></td></tr><tr><td colspan="3"><p>冷媒</p></td><td colspan="4"><p><strong>R22</strong></p></td></tr><tr><td rowspan="3"><p><strong>制冷量(kW)</strong></p></td><td colspan="3"><p><strong>0℃</strong></p></td><td colspan="4"><p><strong>30.75</strong></p></td></tr><tr><td colspan="3"><p><strong>-20℃</strong></p></td><td colspan="4"><p><strong>9.72</strong></p></td></tr><tr><td colspan="3"><p><strong>-40℃</strong></p></td><td colspan="4"><p><strong>3.65</strong></p></td></tr><tr><td rowspan="4"><p><strong>循环泵</strong></p></td><td colspan="3"><p><strong>型号</strong></p></td><td colspan="4"><p><strong>奥兰克 WD-07ES</strong></p></td></tr><tr><td colspan="3"><p><strong>功率(W)</strong></p></td><td colspan="4"><p><strong>550</strong></p></td></tr><tr><td colspan="3"><p><strong>流量(L/min)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="3"><p><strong>扬程（m）</strong></p></td><td colspan="4"><p><strong>45</strong></p></td></tr><tr><td rowspan="3"><p>冷凝器</p></td><td colspan="3"><p>电机功率(W)</p></td><td colspan="4"><p><strong>180</strong></p></td></tr><tr><td colspan="3"><p>换热面积（m2）</p></td><td colspan="4"><p><strong>59.5</strong></p></td></tr><tr><td colspan="3"><p>名义制冷量（KW)</p></td><td colspan="4"><p><strong>20.3</strong></p></td></tr><tr><td colspan="4"><p><strong>外循环接口尺寸</strong></p></td><td colspan="4"><p><strong>DN20</strong></p></td></tr><tr><td colspan="4"><p><strong>载热流体储槽材质</strong></p></td><td colspan="4"><p><strong>SUS304</strong></p></td></tr><tr><td colspan="4"><p><strong>自身加液量(L)</strong></p></td><td colspan="4"><p><strong>30</strong></p></td></tr><tr><td colspan="2"><p><strong>整机尺寸(mm)</strong></p></td><td colspan="3"><p><strong>重量（kg）</strong></p></td><td colspan="2"><p><strong>外包装尺寸（mm）</strong></p></td><td><p><strong>重量（kg）</strong></p></td></tr><tr><td colspan="2"><p><strong>1300×880×1260</strong></p></td><td colspan="3"></td><td colspan="2"></td><td></td></tr></table></article></body></html>